# IEC 62366-1:2015 可用性工程文件
## ARC-HBR 出血風險計算器 SMART on FHIR 應用程式

**文件編號**: UEF-001  
**文件版本**: 1.0  
**創建日期**: 2024年1月31日  
**符合標準**: IEC 62366-1:2015  
**核准狀態**: 草稿  

---

## 📋 文件管制資訊

| 項目 | 詳細資訊 |
|------|----------|
| **產品名稱** | ARC-HBR 出血風險計算器 SMART on FHIR 應用程式 |
| **產品代碼** | ARCBR-SMART-001 |
| **IEC 62304 分類** | Class B 軟體 |
| **IEC 62366 適用性** | 是 (使用者介面醫療器材) |
| **文件編號** | UEF-001 |

### 文件修訂歷史

| 版本 | 日期 | 修訂者 | 修訂內容 |
|------|------|--------|----------|
| 1.0 | 2024-01-31 | 可用性工程師 | 初始版本 |

---

## 1. 可用性工程計畫

### 1.1 目的和範圍

#### 1.1.1 文件目的
本可用性工程文件依據 IEC 62366-1:2015 標準編製，旨在：
- 建立系統性的可用性工程流程
- 識別和減輕使用相關風險
- 確保使用者介面的安全性和有效性
- 驗證產品可用性符合預期用途

#### 1.1.2 適用範圍
- **包含**: ARC-HBR 風險計算器的所有使用者介面元素
- **包含**: SMART on FHIR 整合的使用者互動
- **包含**: 風險評估結果呈現介面
- **排除**: EHR 系統本身的使用者介面
- **排除**: 後端系統管理介面

### 1.2 法規和標準要求

#### 1.2.1 適用標準
- **IEC 62366-1:2015**: 醫療器材可用性工程
- **IEC 62304:2006+A1:2015**: 醫療器材軟體生命週期流程
- **ISO 14971:2019**: 風險管理
- **FDA Human Factors Guidance**: FDA 人因工程指引

#### 1.2.2 法規要求
- **FDA 510(k)**: 可用性驗證要求
- **HIPAA**: 使用者介面安全要求
- **WCAG 2.1 AA**: 無障礙設計要求

### 1.3 可用性工程團隊

| 角色 | 責任 | 人員 |
|------|------|------|
| **可用性工程負責人** | 整體可用性工程活動協調 | [姓名] |
| **人因工程師** | 使用者研究和介面設計 | [姓名] |
| **臨床專家** | 臨床使用情境驗證 | [姓名] |
| **軟體工程師** | 介面實作和技術支援 | [姓名] |
| **品質保證** | 可用性測試和驗證 | [姓名] |

---

## 2. 使用相關風險分析

### 2.1 預期用途和使用情境

#### 2.1.1 預期用途
ARC-HBR 出血風險計算器用於協助醫療專業人員評估患者在接受抗凝治療時的出血風險，提供基於 ARC-HBR 標準的風險評分和臨床建議。

#### 2.1.2 使用環境分析

| 環境因素 | 描述 | 可用性影響 |
|----------|------|------------|
| **物理環境** | 醫院診間、病房、急診科 | 照明條件、噪音干擾 |
| **時間壓力** | 急診或術前評估時間限制 | 快速理解結果需求 |
| **工作負載** | 醫師同時處理多項任務 | 認知負荷管理 |
| **技術環境** | 不同 EHR 系統和設備 | 跨平台一致性 |

#### 2.1.3 使用者群體分析

##### 主要使用者：心臟科醫師
- **經驗水平**: 高度專業，熟悉心血管風險評估
- **使用頻率**: 每日多次使用
- **技術熟練度**: 中等到高等
- **年齡範圍**: 30-65 歲
- **特殊需求**: 快速準確的風險評估

##### 次要使用者：內科醫師
- **經驗水平**: 對出血風險評估較不熟悉
- **使用頻率**: 每週數次使用
- **技術熟練度**: 中等
- **年齡範圍**: 25-60 歲
- **特殊需求**: 清晰的指引和解釋

##### 其他使用者：住院醫師、護理師
- **經驗水平**: 正在學習階段
- **使用頻率**: 偶爾使用
- **技術熟練度**: 低到中等
- **年齡範圍**: 22-45 歲
- **特殊需求**: 詳細的說明和培訓支援

### 2.2 使用情境 (Use Scenarios)

#### UC-001: 門診患者風險評估
**情境描述**: 心臟科醫師在門診為考慮抗凝治療的患者進行出血風險評估

**使用步驟**:
1. 醫師從 EHR 啟動 ARC-HBR 計算器
2. 系統自動載入患者資料
3. 醫師檢視風險因子清單
4. 系統計算並顯示風險評分
5. 醫師查看臨床建議
6. 決定治療方案

**成功標準**: 在 3 分鐘內完成評估並理解結果

#### UC-002: 急診快速評估
**情境描述**: 急診科醫師為急性冠心症患者快速評估出血風險

**使用步驟**:
1. 急診醫師透過 CDS Hook 觸發計算器
2. 快速檢視關鍵風險因子
3. 獲得即時風險評分
4. 根據建議調整治療計畫

**成功標準**: 在 1 分鐘內獲得風險評估結果

#### UC-003: 住院期間監控
**情境描述**: 住院醫師監控住院患者的出血風險變化

**使用步驟**:
1. 系統自動更新患者檢驗數據
2. 重新計算風險評分
3. 如有風險變化發出警示
4. 醫師檢視變化原因
5. 調整治療方案

**成功標準**: 能夠識別風險變化並採取適當行動

### 2.3 使用錯誤風險分析

#### 2.3.1 潛在使用錯誤識別

| 錯誤 ID | 使用錯誤描述 | 嚴重程度 | 發生可能性 | 風險等級 | 現有控制措施 |
|---------|-------------|----------|------------|----------|-------------|
| **UE-001** | 誤讀風險評分數值 | 高 | 中 | 高 | 大字體顯示、顏色編碼 |
| **UE-002** | 忽略重要風險因子 | 高 | 中 | 高 | 醒目標示、分類顯示 |
| **UE-003** | 誤解臨床建議 | 中 | 高 | 中 | 清晰語言、標準化建議 |
| **UE-004** | 未更新患者資料就評估 | 中 | 中 | 中 | 資料時間戳記、更新提醒 |
| **UE-005** | 錯誤應用於錯誤患者 | 高 | 低 | 中 | 患者身份確認 |

#### 2.3.2 危險使用情境 (Hazardous Use Scenarios)

##### HUS-001: 低估出血風險
**描述**: 使用者誤解風險評分，低估患者出血風險
**後果**: 患者可能接受不適當的抗凝治療，導致出血併發症
**控制措施**:
- 清晰的風險分層標示 (低、中、高)
- 顏色編碼警示系統
- 詳細的風險因子解釋

##### HUS-002: 忽略關鍵風險因子
**描述**: 使用者未注意到重要的風險因子
**後果**: 風險評估不完整，可能導致錯誤的治療決策
**控制措施**:
- 關鍵風險因子醒目顯示
- 缺失資料警告
- 風險因子重要性排序

##### HUS-003: 誤用於不適用患者
**描述**: 將計算器用於不符合 ARC-HBR 標準的患者
**後果**: 風險評估不準確
**控制措施**:
- 適用性檢查機制
- 使用限制說明
- 禁忌症警告

---

## 3. 使用者介面設計規格

### 3.1 設計原則

#### 3.1.1 安全性優先原則
- **錯誤預防**: 設計應防止常見的使用錯誤
- **錯誤偵測**: 系統應能偵測並警告潛在錯誤
- **錯誤恢復**: 提供清晰的錯誤恢復路徑

#### 3.1.2 可用性設計原則
- **一致性**: 介面元素行為一致
- **可見性**: 重要資訊清晰可見
- **回饋**: 提供即時和明確的系統回饋
- **簡潔性**: 去除不必要的複雜性

#### 3.1.3 無障礙設計原則
- **感知性**: 資訊以多種方式呈現
- **可操作性**: 介面元件可操作
- **可理解性**: 資訊和操作清晰易懂
- **穩健性**: 與輔助技術相容

### 3.2 介面布局設計

#### 3.2.1 主畫面布局
```
┌─────────────────────────────────────────────────────────────┐
│                    患者資訊區                                │
│  [患者姓名] [ID] [年齡] [性別]     [最後更新時間]             │
├─────────────────────────────────────────────────────────────┤
│  風險因子評估區                                              │
│  ┌─────────────────┐  ┌─────────────────┐                  │
│  │   主要風險因子   │  │   次要風險因子   │                  │
│  │   (2分/項)      │  │   (1分/項)      │                  │
│  │   [列表顯示]    │  │   [列表顯示]    │                  │
│  └─────────────────┘  └─────────────────┘                  │
├─────────────────────────────────────────────────────────────┤
│  風險評分結果區                                              │
│  ┌─────────────────────────────────────────────────────┐    │
│  │   總分: [X] 分    風險等級: [高/低]                   │    │
│  │   [顏色編碼背景]  [風險解釋文字]                     │    │
│  └─────────────────────────────────────────────────────┘    │
├─────────────────────────────────────────────────────────────┤
│  臨床建議區                                                  │
│  • [具體建議文字]                                           │
│  • [注意事項]                                               │
│  • [追蹤建議]                                               │
└─────────────────────────────────────────────────────────────┘
```

#### 3.2.2 顏色編碼方案

| 風險等級 | 背景顏色 | 文字顏色 | 色彩代碼 | 對比度 |
|----------|----------|----------|----------|--------|
| **高風險** | 淺紅色 | 深紅色 | #FFE6E6 / #CC0000 | 4.5:1 |
| **低風險** | 淺綠色 | 深綠色 | #E6F7E6 / #006600 | 4.5:1 |
| **警告** | 淺黃色 | 深橙色 | #FFF3CD / #CC6600 | 4.5:1 |

#### 3.2.3 字體和大小規範

| 元素類型 | 字體大小 | 字重 | 行高 |
|----------|----------|------|------|
| **主標題** | 24px | Bold | 1.2 |
| **次標題** | 18px | Semi-bold | 1.3 |
| **內文** | 16px | Regular | 1.4 |
| **風險評分** | 32px | Bold | 1.0 |
| **小字註記** | 14px | Regular | 1.3 |

### 3.3 互動設計規格

#### 3.3.1 反應時間要求
- **頁面載入**: <3 秒
- **風險計算**: <2 秒
- **資料更新**: <1 秒
- **使用者操作回饋**: <100ms

#### 3.3.2 錯誤處理設計
```
錯誤訊息格式：
┌─────────────────────────────────────┐
│ ⚠️ [錯誤標題]                        │
│                                     │
│ [錯誤描述]                          │
│                                     │
│ 建議動作：                          │
│ • [具體解決步驟]                    │
│                                     │
│ [重試按鈕] [取消按鈕]               │
└─────────────────────────────────────┘
```

#### 3.3.3 警告和提醒設計
```
警告訊息格式：
┌─────────────────────────────────────┐
│ 🔶 注意                             │
│                                     │
│ [警告內容]                          │
│                                     │
│ [我了解按鈕]                        │
└─────────────────────────────────────┘
```

---

## 4. 可用性測試計畫

### 4.1 測試目標

#### 4.1.1 主要目標
- 驗證使用者能夠安全有效地使用系統
- 識別潛在的使用錯誤和安全問題
- 確保介面設計符合使用者需求
- 驗證系統符合可用性要求

#### 4.1.2 具體測試目標
1. **效率性**: 使用者完成任務的時間
2. **有效性**: 使用者成功完成任務的比率
3. **滿意度**: 使用者對系統的主觀評價
4. **安全性**: 識別可能導致使用錯誤的設計問題

### 4.2 測試方法

#### 4.2.1 形成性測試 (Formative Testing)
**目的**: 在設計過程中識別和修正可用性問題
**時機**: 設計階段和開發階段
**方法**: 
- 專家評估 (Expert Review)
- 認知走查 (Cognitive Walkthrough)
- 啟發式評估 (Heuristic Evaluation)

#### 4.2.2 總結性測試 (Summative Testing)
**目的**: 驗證最終產品的可用性和安全性
**時機**: 產品完成後
**方法**:
- 使用者任務測試
- 臨床情境模擬
- 比較性可用性測試

### 4.3 測試參與者

#### 4.3.1 參與者招募標準

##### 心臟科醫師組 (n=8)
- **資格**: 執業心臟科醫師，>=3年經驗
- **經驗**: 熟悉出血風險評估
- **技術**: 基本電腦操作能力
- **排除**: 參與產品開發人員

##### 內科醫師組 (n=6)
- **資格**: 執業內科醫師，>=2年經驗
- **經驗**: 有抗凝治療經驗
- **技術**: 基本電腦操作能力
- **排除**: 參與產品開發人員

##### 住院醫師組 (n=4)
- **資格**: 內科或心臟科住院醫師
- **經驗**: >=1年臨床經驗
- **技術**: 基本電腦操作能力
- **排除**: 參與產品開發人員

#### 4.3.2 樣本大小合理性
依據 IEC 62366-1 和 FDA 人因工程指引：
- **形成性測試**: 每組至少 3-5 人
- **總結性測試**: 每組至少 15 人 (跨所有組別)

### 4.4 測試任務設計

#### 4.4.1 核心任務 (Critical Tasks)

##### T1: 新患者風險評估
**任務描述**: 為新患者進行完整的出血風險評估
**成功標準**: 
- 正確識別所有風險因子
- 獲得正確的風險評分
- 理解臨床建議

**測試腳本**:
```
情境：您需要為一位75歲男性患者評估出血風險，
該患者正在考慮接受抗凝治療。

請使用系統完成以下任務：
1. 啟動風險評估
2. 檢視患者的風險因子
3. 確認風險評分
4. 查看臨床建議
5. 做出治療決策

請大聲說出您的想法過程。
```

##### T2: 急診快速評估
**任務描述**: 在時間壓力下快速評估患者風險
**成功標準**:
- 在 2 分鐘內完成評估
- 正確識別高風險患者
- 採取適當的臨床行動

##### T3: 風險變化監控
**任務描述**: 識別患者風險狀態的變化
**成功標準**:
- 發現風險評分變化
- 識別變化原因
- 採取適當的調整措施

#### 4.4.2 次要任務 (Secondary Tasks)

##### T4: 資料驗證
**任務描述**: 驗證系統提取的患者資料準確性
**成功標準**: 發現並處理資料錯誤

##### T5: 結果解釋
**任務描述**: 向患者解釋風險評估結果
**成功標準**: 能夠清晰解釋風險意義

### 4.5 測試環境設置

#### 4.5.1 實驗室環境
- **地點**: 可用性實驗室
- **設備**: 
  - 桌上型電腦/筆記型電腦
  - 模擬 EHR 環境
  - 錄影錄音設備
  - 眼動追蹤系統 (選用)

#### 4.5.2 臨床環境 (選用)
- **地點**: 實際醫院環境
- **設備**: 醫院現有工作站
- **條件**: 真實工作環境

### 4.6 測試指標

#### 4.6.1 定量指標

| 指標類型 | 測量項目 | 目標值 | 測量方法 |
|----------|----------|--------|----------|
| **效率性** | 任務完成時間 | T1: <5分鐘, T2: <2分鐘 | 時間記錄 |
| **有效性** | 任務成功率 | ≥95% | 任務完成評估 |
| **錯誤率** | 使用錯誤頻率 | <5% | 錯誤事件記錄 |
| **錯誤恢復** | 錯誤恢復時間 | <1分鐘 | 時間記錄 |

#### 4.6.2 定性指標

| 指標類型 | 測量項目 | 評估方法 |
|----------|----------|----------|
| **滿意度** | 整體滿意度 | SUS 量表 (目標: ≥70) |
| **易學性** | 學習難易度 | 5點量表評分 |
| **信心度** | 使用信心 | 5點量表評分 |
| **主觀負荷** | 認知負荷 | NASA-TLX 量表 |

### 4.7 資料收集方法

#### 4.7.1 觀察法
- **直接觀察**: 記錄使用者行為和互動
- **錄影分析**: 詳細分析使用者操作
- **眼動追蹤**: 追蹤注意力分布 (選用)

#### 4.7.2 言語分析法
- **出聲思考**: 記錄使用者思考過程
- **回顧訪談**: 測試後深度訪談

#### 4.7.3 問卷調查
- **SUS 量表**: 系統可用性量表
- **自訂問卷**: 特定功能滿意度
- **開放式問題**: 改進建議收集

---

## 5. 可用性驗證計畫

### 5.1 驗證目標

#### 5.1.1 主要驗證目標
- 確認產品符合預期用途的可用性要求
- 驗證關鍵安全功能的可用性
- 確認使用錯誤風險已降至可接受水平
- 驗證使用者介面符合設計規格

#### 5.1.2 驗證範圍
- **功能驗證**: 所有使用者可見功能
- **安全驗證**: 關鍵安全功能和警告
- **性能驗證**: 系統回應時間和穩定性
- **相容性驗證**: 跨平台和瀏覽器相容性

### 5.2 驗證方法

#### 5.2.1 形式驗證 (Formal Verification)
**檢查項目**:
- 介面元素符合設計規格
- 顏色對比度符合無障礙標準
- 字體大小符合可讀性要求
- 錯誤訊息內容準確完整

#### 5.2.2 臨床驗證 (Clinical Validation)
**測試環境**: 真實臨床環境
**參與者**: 實際終端使用者
**測試案例**: 真實患者案例 (去識別化)

### 5.3 驗證測試案例

#### 5.3.1 正常使用案例

##### VC-001: 標準風險評估流程
**前提條件**: 系統正常運行，患者資料完整
**測試步驟**:
1. 使用者啟動風險評估
2. 系統載入患者資料
3. 顯示風險因子清單
4. 計算並顯示風險評分
5. 呈現臨床建議

**驗收標準**:
- 所有步驟在預期時間內完成
- 風險評分計算正確
- 介面元素正確顯示

##### VC-002: 高風險患者識別
**前提條件**: 患者具有多個高風險因子
**測試步驟**:
1. 載入高風險患者資料
2. 系統識別風險因子
3. 計算高風險評分
4. 顯示高風險警告
5. 提供適當建議

**驗收標準**:
- 正確識別高風險狀態
- 警告訊息清晰顯示
- 建議內容適當

#### 5.3.2 異常使用案例

##### VC-003: 資料不完整處理
**前提條件**: 患者關鍵資料缺失
**測試步驟**:
1. 嘗試進行風險評估
2. 系統檢測資料缺失
3. 顯示缺失資料警告
4. 引導用戶完善資料
5. 完成評估

**驗收標準**:
- 正確識別缺失資料
- 警告訊息清晰明確
- 用戶能夠理解並採取行動

##### VC-004: 系統錯誤處理
**前提條件**: 模擬系統錯誤狀況
**測試步驟**:
1. 觸發系統錯誤
2. 系統顯示錯誤訊息
3. 用戶嘗試恢復操作
4. 系統恢復正常功能

**驗收標準**:
- 錯誤訊息用戶友好
- 恢復路徑清晰
- 不丟失用戶資料

### 5.4 驗證通過標準

#### 5.4.1 功能要求
- [ ] 所有核心功能正常運作
- [ ] 計算結果準確無誤
- [ ] 警告和提示適時顯示
- [ ] 錯誤處理機制有效

#### 5.4.2 性能要求
- [ ] 頁面載入時間 <3 秒
- [ ] 風險計算時間 <2 秒
- [ ] 系統回應時間 <1 秒
- [ ] 99.9% 系統可用性

#### 5.4.3 可用性要求
- [ ] 任務成功率 ≥95%
- [ ] 使用者滿意度 ≥70 (SUS)
- [ ] 關鍵錯誤發生率 <1%
- [ ] 使用者培訓時間 <30 分鐘

#### 5.4.4 無障礙要求
- [ ] WCAG 2.1 AA 級合規
- [ ] 鍵盤導覽完整支援
- [ ] 螢幕閱讀器相容
- [ ] 顏色對比度 ≥4.5:1

---

## 6. 風險控制措施

### 6.1 使用相關風險控制

#### 6.1.1 設計控制措施

##### DC-001: 視覺設計控制
**風險**: 誤讀風險評分
**控制措施**:
- 大字體顯示風險評分 (32px)
- 顏色編碼風險等級
- 清晰的視覺層次

**驗證方法**: 可讀性測試，色盲友好測試

##### DC-002: 資訊組織控制
**風險**: 忽略重要風險因子
**控制措施**:
- 風險因子分類顯示
- 重要因子醒目標示
- 完整性檢查提醒

**驗證方法**: 使用者任務測試

##### DC-003: 互動設計控制
**風險**: 誤操作或意外關閉
**控制措施**:
- 確認對話框
- 自動儲存功能
- 清晰的操作回饋

**驗證方法**: 錯誤恢復測試

#### 6.1.2 實施控制措施

##### IC-001: 資料驗證控制
**風險**: 使用過時或錯誤資料
**控制措施**:
- 資料時間戳記顯示
- 自動資料更新檢查
- 資料完整性驗證

**驗證方法**: 資料一致性測試

##### IC-002: 計算驗證控制
**風險**: 風險評分計算錯誤
**控制措施**:
- 多重計算驗證
- 演算法單元測試
- 邊界條件檢查

**驗證方法**: 演算法準確性測試

#### 6.1.3 使用者控制措施

##### UC-001: 培訓和說明
**風險**: 使用者不理解系統功能
**控制措施**:
- 詳細使用說明書
- 線上培訓課程
- 情境化幫助提示

**驗證方法**: 培訓效果評估

##### UC-002: 臨床指引整合
**風險**: 誤解臨床建議
**控制措施**:
- 基於指引的標準化建議
- 清晰的語言表達
- 相關文獻連結

**驗證方法**: 臨床專家審查

### 6.2 殘餘風險評估

#### 6.2.1 可接受風險標準
根據 ISO 14971 和臨床實務：
- **高嚴重度風險**: 發生機率 <1/10,000
- **中嚴重度風險**: 發生機率 <1/1,000  
- **低嚴重度風險**: 發生機率 <1/100

#### 6.2.2 殘餘風險列表

| 風險 ID | 殘餘風險描述 | 嚴重度 | 可能性 | 控制後風險 | 可接受性 |
|---------|-------------|--------|--------|------------|----------|
| **RR-001** | 極少數情況下誤讀評分 | 中 | 極低 | 極低 | ✅ 可接受 |
| **RR-002** | 使用者忽略警告訊息 | 中 | 低 | 低 | ✅ 可接受 |
| **RR-003** | 技術故障導致短暫不可用 | 低 | 低 | 極低 | ✅ 可接受 |

---

## 7. 可用性工程檔案總結

### 7.1 可用性工程流程完整性

#### 7.1.1 流程檢查清單
- [x] 可用性工程計畫建立
- [x] 使用相關風險分析完成
- [x] 使用者介面設計規格制定
- [x] 可用性測試計畫準備
- [x] 風險控制措施實施
- [ ] 形成性可用性測試執行
- [ ] 總結性可用性驗證執行
- [ ] 可用性工程報告完成

#### 7.1.2 文件完整性
- [x] 可用性工程計畫 (UEP)
- [x] 使用相關風險分析 (URRA)
- [x] 使用者介面設計規格 (UIDS)
- [ ] 可用性測試計畫和報告 (UTP/UTR)
- [ ] 可用性驗證計畫和報告 (UVP/UVR)
- [x] 風險控制措施文件 (RCM)

### 7.2 合規性聲明

#### 7.2.1 IEC 62366-1:2015 合規性
本可用性工程檔案符合 IEC 62366-1:2015 標準要求：
- ✅ 4.1 可用性工程流程
- ✅ 4.2 使用相關風險分析  
- ✅ 4.3 使用者介面設計
- 🔄 4.4 可用性測試 (進行中)
- 🔄 4.5 可用性驗證 (計畫中)

#### 7.2.2 FDA 人因工程指引合規性
- ✅ 使用相關風險分析
- ✅ 已知使用問題識別
- 🔄 形成性評估執行 (計畫中)
- 🔄 人因驗證測試 (計畫中)

### 7.3 建議和後續行動

#### 7.3.1 立即行動項目
1. **完成形成性測試**: 在開發過程中進行使用者測試
2. **介面原型優化**: 根據測試結果優化設計
3. **風險控制驗證**: 驗證風險控制措施有效性

#### 7.3.2 開發完成前行動
1. **總結性驗證測試**: 產品完成後進行最終驗證
2. **臨床環境測試**: 在真實臨床環境中驗證
3. **文件最終化**: 完成所有可用性工程文件

#### 7.3.3 上市後監督
1. **使用者回饋收集**: 建立回饋機制
2. **不良事件監控**: 監控使用相關不良事件
3. **持續改進**: 基於實際使用經驗改進

---

## 8. 附錄

### 8.1 參考標準和指引

#### 8.1.1 國際標準
- **IEC 62366-1:2015**: Medical devices - Application of usability engineering to medical devices
- **IEC 62304:2006+A1:2015**: Medical device software - Software life cycle processes
- **ISO 14971:2019**: Medical devices - Application of risk management to medical devices
- **ISO 9241-11:2018**: Ergonomics of human-system interaction - Usability

#### 8.1.2 法規指引
- **FDA Human Factors and Usability Engineering Guidance (2016)**
- **FDA Software as a Medical Device Guidance (2017)**
- **AAMI HE75:2009**: Human factors engineering - Design of medical devices

#### 8.1.3 技術標準
- **WCAG 2.1**: Web Content Accessibility Guidelines
- **Section 508**: US Federal accessibility standards
- **ISO 27001**: Information security management

### 8.2 名詞解釋

| 術語 | 定義 |
|------|------|
| **可用性** | 特定使用者在特定使用情境下，為達成特定目標而使用產品時的有效性、效率和滿意度 |
| **使用錯誤** | 使用者的行為或行為缺失，導致與製造商預期不同的結果 |
| **使用相關風險** | 由正常使用和使用錯誤導致的風險 |
| **形成性評估** | 在設計開發過程中進行的評估，目的是改進設計 |
| **總結性評估** | 對最終產品進行的評估，目的是驗證可用性目標的達成 |

### 8.3 聯絡資訊

| 角色 | 姓名 | 聯絡方式 |
|------|------|----------|
| **可用性工程負責人** | [姓名] | [email@company.com] |
| **法規事務聯絡人** | [姓名] | [regulatory@company.com] |
| **技術支援** | [姓名] | [technical@company.com] |

---

**文件狀態**: 草稿 - 等待形成性測試完成  
**下次審查日期**: 2024年3月15日  
**核准**: 等待可用性工程委員會審核  

*本文件依據 IEC 62366-1:2015 標準編製，用於支援 ARC-HBR 出血風險計算器的 FDA 510(k) 提交申請。* 